<link href="https://fonts.googleapis.com/css?family=Source+Sans+Pro:300&display=swap" rel="stylesheet">
<style>
  body {
    font-family: 'Source Sans Pro', Arial, sans-serif;
    font-weight: 300;
    background: #f7fafd;
  }
  table.siemens-table {
    font-family: 'Source Sans Pro', Arial, sans-serif;
    border-collapse: separate;
    border-spacing: 0;
    width: 100%;
    background: #fff;
    border-radius: 12px;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
  }
  .siemens-table th, .siemens-table td {
    padding: 12px 16px;
    text-align: left;
    font-weight: 300;
  }
  .siemens-table thead th {
    background: #1976d2;
    color: #fff;
    font-weight: 600;
    border-bottom: 2px solid #1565c0;
  }
  .siemens-table tbody tr {
    transition: background 0.2s;
  }
  .siemens-table tbody tr:hover {
    background: #e3f2fd;
  }
  .siemens-table td {
    border-bottom: 1px solid #e0e0e0;
  }
  .siemens-table tbody tr:last-child td {
    border-bottom: none;
  }
</style>
<h2 style="text-align:center; color:#1565c0; font-family:'Source Sans Pro', Arial, sans-serif; margin-top:32px; margin-bottom:18px; letter-spacing:2px;">COM 800 / COM 100 MODBUS</h2>
<div style="display:flex;flex-wrap:wrap;gap:24px;justify-content:center;align-items:stretch;max-width:1400px;margin:0 auto 28px auto;">
  <div style="flex:1 1 340px;min-width:320px;max-width:600px;padding:18px 24px;background:#e3f2fd;border-radius:10px;border-left:5px solid #1976d2;font-size:1.08em;margin-bottom:0;">
    <strong>Décodage float 32 bits Big Endian (standard Modbus)</strong><br>
    <span style="color:#333;">Pour décoder une valeur float lue sur 2 registres Modbus dans Node-RED&nbsp;:</span>
    <pre style="background:#f5f5f5;border-radius:6px;padding:12px 16px;margin-top:10px;font-size:1em;overflow-x:auto;">// msg.payload doit être un tableau de 2 registres, ex: [reg1, reg2]
let buf = Buffer.alloc(4);
buf.writeUInt16BE(msg.payload[0], 0); // Premier registre
buf.writeUInt16BE(msg.payload[1], 2); // Deuxième registre
msg.payload = buf.readFloatBE(0);
return msg;</pre>
  </div>
  <div style="flex:1 1 340px;min-width:320px;max-width:600px;padding:18px 24px;background:#fff3e0;border-radius:10px;border-left:5px solid #ff9800;font-size:1.08em;margin-bottom:0;">
    <strong>Correspondance Node-RED &lt;=&gt; Desigo</strong><br>
    <ul style="margin:10px 0 10px 18px;padding:0;color:#333;">
      <li><b>IP MODBUS</b> <span style="color:#1976d2">(ex: 10.133.4.206)</span></li>
      <li><b>SLAVE ID Desigo</b> <span style="color:#1976d2">(ex: 6)</span></li>
      <li><b>Adresse Desigo (présente dans Desigo Client Lourd</b> (M.39.3.46)</li>
    </ul>
    <div style="background:#f5f5f5;border-radius:6px;padding:10px 14px;font-size:0.98em;margin-bottom:8px;">
      <b>Découpage de l'adresse Desigo :</b><br>
      <span style="display:block;margin-left:12px;">M &rarr; <b>MODBUS</b></span>
      <span style="display:block;margin-left:12px;">39 &rarr; <b>Interface Desigo</b></span>
      <span style="display:block;margin-left:12px;">3 &rarr; <b>FC</b></span>
      <span style="display:block;margin-left:12px;">46 &rarr; <b>Adresse Modbus</b> (offset -1 pour l'adresse Siemens)</span>
    </div>
    <span style="color:#333;">
    Dans cet exemple, l'adresse Desigo <b>M.39.3.46</b> se décompose ainsi&nbsp;:<br>
    &nbsp;&nbsp;- <b>M</b> : MODBUS<br>
    &nbsp;&nbsp;- <b>39</b> : Interface Desigo<br>
    &nbsp;&nbsp;- <b>3</b> : FC (<b>3</b> = Holding Register (FC3), <b>4</b> = Input Register (FC4))<br>
    &nbsp;&nbsp;- <b>46</b> : Adresse Modbus (correspond à <b>45</b> dans Node-RED car certains systèmes commencent à 0)<br>
    </span>
  </div>
</div>
<table class="siemens-table">
  <thead>
    <tr>
      <th>Register Address (hex)</th>
      <th>Register Address (dec)</th>
      <th>Register address Siemens</th>
      <th>Number of Registers</th>
      <th>Name</th>
      <th>Format</th>
    </tr>
  </thead>
  <tbody>
    <tr><td>0x0002</td><td>2</td><td>1</td><td>2</td><td>Current L1</td><td>FP32</td></tr>
    <tr><td>0x0004</td><td>4</td><td>3</td><td>2</td><td>Current L2</td><td>FP32</td></tr>
    <tr><td>0x0006</td><td>6</td><td>5</td><td>2</td><td>Current L3</td><td>FP32</td></tr>
    <tr><td>0x0008</td><td>8</td><td>7</td><td>2</td><td>Neutral conductor current</td><td>FP32</td></tr>
    <tr><td>0x000A</td><td>10</td><td>9</td><td>2</td><td>Ground fault current</td><td>FP32</td></tr>
    <tr><td>0x0012</td><td>18</td><td>17</td><td>2</td><td>3-phase average current</td><td>FP32</td></tr>
    <tr><td>0x0014</td><td>20</td><td>19</td><td>2</td><td>Current unbalance</td><td>FP32</td></tr>
    <tr><td>0x0016</td><td>22</td><td>21</td><td>1</td><td>Phase with the highest current</td><td>U16</td></tr>
    <tr><td>0x0018</td><td>24</td><td>23</td><td>2</td><td>Maximum phase current</td><td>FP32</td></tr>
    <tr><td>0x001A</td><td>26</td><td>25</td><td>2</td><td>Voltage L1-N</td><td>FP32</td></tr>
    <tr><td>0x001C</td><td>28</td><td>27</td><td>2</td><td>Voltage L2-N</td><td>FP32</td></tr>
    <tr><td>0x001E</td><td>30</td><td>29</td><td>2</td><td>Voltage L3-N</td><td>FP32</td></tr>
    <tr><td>0x0020</td><td>32</td><td>31</td><td>2</td><td>Voltage L1-L2</td><td>FP32</td></tr>
    <tr><td>0x0022</td><td>34</td><td>33</td><td>2</td><td>Voltage L2-L3</td><td>FP32</td></tr>
    <tr><td>0x0024</td><td>36</td><td>35</td><td>2</td><td>Voltage L3-L1</td><td>FP32</td></tr>
    <tr><td>0x0026</td><td>38</td><td>37</td><td>2</td><td>3-phase average voltage L-N</td><td>FP32</td></tr>
    <tr><td>0x0028</td><td>40</td><td>39</td><td>2</td><td>3-phase average voltage L-L</td><td>FP32</td></tr>
    <tr><td>0x002A</td><td>42</td><td>41</td><td>2</td><td>Voltage unbalance</td><td>FP32</td></tr>
    <tr><td>0x002E</td><td>46</td><td>45</td><td>2</td><td>Line frequency</td><td>FP32</td></tr>
    <tr><td>0x0030</td><td>48</td><td>47</td><td>2</td><td>Active power L1</td><td>FP32</td></tr>
    <tr><td>0x0032</td><td>50</td><td>49</td><td>2</td><td>Active power L2</td><td>FP32</td></tr>
    <tr><td>0x0034</td><td>52</td><td>51</td><td>2</td><td>Active power L3</td><td>FP32</td></tr>
    <tr><td>0x0036</td><td>54</td><td>53</td><td>2</td><td>Total active power</td><td>FP32</td></tr>
    <tr><td>0x0038</td><td>56</td><td>55</td><td>2</td><td>Apparent power L1</td><td>FP32</td></tr>
    <tr><td>0x003A</td><td>58</td><td>57</td><td>2</td><td>Apparent power L2</td><td>FP32</td></tr>
    <tr><td>0x003C</td><td>60</td><td>59</td><td>2</td><td>Apparent power L3</td><td>FP32</td></tr>
    <tr><td>0x003E</td><td>62</td><td>61</td><td>2</td><td>Total apparent power</td><td>FP32</td></tr>
    <tr><td>0x0040</td><td>64</td><td>63</td><td>2</td><td>Total reactive power Qtot L1</td><td>FP32</td></tr>
    <tr><td>0x0042</td><td>66</td><td>65</td><td>2</td><td>Total reactive power Qtot L2</td><td>FP32</td></tr>
    <tr><td>0x0044</td><td>68</td><td>67</td><td>2</td><td>Total reactive power Qtot L3</td><td>FP32</td></tr>
    <tr><td>0x0046</td><td>70</td><td>69</td><td>2</td><td>Total reactive power Qtot</td><td>FP32</td></tr>
    <tr><td>0x0050</td><td>80</td><td>79</td><td>2</td><td>Power factor L1</td><td>FP32</td></tr>
    <tr><td>0x0052</td><td>82</td><td>81</td><td>2</td><td>Power factor L2</td><td>FP32</td></tr>
    <tr><td>0x0054</td><td>84</td><td>83</td><td>2</td><td>Power factor L3</td><td>FP32</td></tr>
    <tr><td>0x0056</td><td>86</td><td>85</td><td>2</td><td>Total power factor</td><td>FP32</td></tr>
    <tr><td>0x005E</td><td>94</td><td>93</td><td>2</td><td>THD current L1</td><td>FP32</td></tr>
    <tr><td>0x0060</td><td>96</td><td>95</td><td>2</td><td>THD current L2</td><td>FP32</td></tr>
    <tr><td>0x0062</td><td>98</td><td>97</td><td>2</td><td>THD current L3</td><td>FP32</td></tr>
    <tr><td>0x0064</td><td>100</td><td>99</td><td>2</td><td>THD voltage L1</td><td>FP32</td></tr>
    <tr><td>0x0066</td><td>102</td><td>101</td><td>2</td><td>THD voltage L2</td><td>FP32</td></tr>
    <tr><td>0x0068</td><td>104</td><td>103</td><td>2</td><td>THD voltage L3</td><td>FP32</td></tr>
    <tr><td>0x006A</td><td>106</td><td>105</td><td>2</td><td>THD voltage L1-L2</td><td>FP32</td></tr>
    <tr><td>0x006C</td><td>108</td><td>107</td><td>2</td><td>THD voltage L2-L3</td><td>FP32</td></tr>
    <tr><td>0x006E</td><td>110</td><td>109</td><td>2</td><td>THD voltage L3-L1</td><td>FP32</td></tr>
  </tbody>
</table>